<html lang="ru"><head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>Инструкция по обслуживанию</title>
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<script>
const returnTimeout = setTimeout(() => { history.back();}, 3600000); // возврат обратно через час
window.addEventListener('beforeunload', () => { clearTimeout(returnTimeout); });
</script>
<style type="text/css"> * {margin:0; padding:0; text-indent:0; }
 h1 { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 p { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; margin:0pt; }
 .a { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s1 { color: #0462C1; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; }
 h2 { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 h3 { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s2 { color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 li {display: block; }
 #l1 {padding-left: 0pt;counter-reset: c1 1; }
 #l1> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l1> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 li {display: block; }
 #l2 {padding-left: 0pt;counter-reset: d1 1; }
 #l2> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)". "; color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l2> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l3 {padding-left: 0pt;counter-reset: d2 1; }
 #l3> li>*:first-child:before {counter-increment: d2; content: counter(d1, decimal)"."counter(d2, decimal)". "; color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l3> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l4 {padding-left: 0pt;counter-reset: d2 1; }
 #l4> li>*:first-child:before {counter-increment: d2; content: counter(d1, decimal)"."counter(d2, decimal)". "; color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l4> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 li {display: block; }
 #l5 {padding-left: 0pt;counter-reset: e1 1; }
 #l5> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)". "; color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l5> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l6 {padding-left: 0pt;counter-reset: e2 1; }
 #l6> li>*:first-child:before {counter-increment: e2; content: counter(e1, decimal)"."counter(e2, decimal)". "; color: black; font-family:Calibri, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l6> li:first-child>*:first-child:before {counter-increment: e2 0;  }
</style>
</head>
<body>
<h1 style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Водоснабжение</h1>
<p style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Система управляет очисткой воды, подачей воды в дом, контролем протечки, уровнем в септике и его подогреве, контролем дренажного колодца, вытяжкой с накопительного бака и рядом с ним.</p>
<p style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">При ошибках пищит в подвале и часто мигает красным светодиодом в ванной. Детально ошибка описана в веб-интерфейсе.</p>
<p style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Если светодиод мигает редко, то ночью будет запущена регенерация фильтра. Если светодиод в ванне горит постоянно – вода перекрыта (идет регенерация).</p>
<p style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Сброс ошибок – нажать кнопку «очистить» в веб или нажать на правую кнопку на контроллере и далее среднюю кнопку. </p>
<p style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Очистка воды:</p><ol id="l1"><li data-list-text="1.">
<p style="padding-top: 1pt;padding-left: 41pt;text-indent: -18pt;line-height: 108%;text-align: left;">Обезжелезивание (большой фильтр 1354) – дозирование гипохлорита (белизна 2 бутылки 1л на 8 л дистиллированной воды или воды после питьевого обратноосмотического фильтра).</p>
<p style="padding-left: 41pt;text-indent: 0pt;text-align: left;">Фильтрация через загрузку Quantum DMI-65 (70 л).</p>
<p style="padding-left: 41pt;text-indent: 0pt;text-align: left;">Регенерация периодически по расходу через 3.3 м3 или через 14 дней.</p></li><li data-list-text="2.">
<p style="padding-top: 1pt;padding-left: 41pt;text-indent: -18pt;line-height: 108%;text-align: left;">Умягчение (маленький фильтр с солевым баком) – смола Lewatit S1567 (25л). Регенерация солью.</p></li></ol><h2 style="padding-top: 7pt;text-indent: 0pt;text-align: center;">Обслуживание</h2><ol id="l2"><li data-list-text="1.">
<h3 style="padding-top: 9pt;padding-left: 23pt;text-indent: -17pt;text-align: left;">Периодически:</h3><ol id="l3"><li data-list-text="1.1.">
<p style="padding-top: 1pt;padding-left: 44pt;text-indent: -21pt;text-align: left;">Проверять наличие соли и раствора гипохлорита.</p></li><li data-list-text="1.2.">
<p style="padding-left: 44pt;text-indent: -21pt;line-height: 108%;text-align: left;">Проверять дозирование гипохлорита – сливать с крана после большого фильтра воду в стакан и сразу нюхать – должен быть легкий запах хлорки. Если запаха нет, то долить белизну в емкость с реагентом или уменьшить параметр в настройках – «<span class="s2">Максимальный проток до которого распределяется включение дозатора, лч</span>». Если запах хлорки сильный, то или разбавить реагент дистиллированной водой или увеличить этот параметр.</p></li><li data-list-text="1.3.">
<p style="padding-left: 44pt;text-indent: -21pt;line-height: 108%;text-align: left;">Проверять дренажные насосы септика и дренажа, должны гореть красные лампы на ящике воздушного насоса септика в подвале и сверху-слева над электрокотлом – дренажный насос. Если лампы не горят, значит сработал защитный</p>
<p style="padding-left: 44pt;text-indent: 0pt;text-align: left;">автомат, включить автомат и, если опять его выбивает - заменить неисправный насос.</p></li></ol></li><li data-list-text="2."><h3 style="padding-left: 23pt;text-indent: -17pt;text-align: left;">Раз в год:</h3><ol id="l4"><li data-list-text="2.1.">
<p style="padding-top: 1pt;padding-left: 44pt;text-indent: -21pt;line-height: 107%;text-align: left;">Прочищать дозатор гипохлорита - руками открутить трубку, затем открутить верхнюю часть дозатора, прочистить шурупом, промыть клапан дозатора и при необходимости заменить.</p></li><li data-list-text="2.2.">
<p style="padding-left: 44pt;text-indent: -21pt;line-height: 108%;text-align: left;">Проверить перистальтическую трубку дозирующего насоса Stenner 45MHP10 - должна быть целая, расположена по центру и быть в хорошем состоянии. При необходимости заменить. Пузырьков в трубке от насоса к дозатору быть не должно.</p></li><li data-list-text="2.3.">
<p style="padding-left: 44pt;text-indent: -21pt;line-height: 12pt;text-align: left;">Слить отложения с насосной станции в стакан – внизу есть краник.</p></li><li data-list-text="2.4.">
<p style="padding-top: 1pt;padding-left: 44pt;text-indent: -21pt;line-height: 108%;text-align: left;">Прочистить душ подачи воды в бак – если большинство отверстий забилось, снять трубку прочистить отверстия сверлом или проволокой 1 мм.</p></li><li data-list-text="2.5.">
<p style="padding-left: 44pt;text-indent: -21pt;text-align: left;">Если в баке много осадка – слить через нижний сливной шланг и промыть.</p></li><li data-list-text="2.6.">
<p style="padding-top: 1pt;padding-left: 44pt;text-indent: -21pt;line-height: 107%;text-align: left;">Проверить давление воздуха при спущенной воде в большом расширительном баке (1.2 атм) и в расширительном баке насосной станции (2.4 атм). При необходимости подкачать компрессором.</p></li><li data-list-text="2.7.">
<p style="padding-left: 44pt;text-indent: -21pt;text-align: left;">Проверить как бурбулит в 3-й камере септика и показания манометра в шкафу воздушного компрессора.</p></li><li data-list-text="2.8.">
<p style="padding-top: 1pt;padding-left: 44pt;text-indent: -21pt;line-height: 108%;text-align: left;">Откачивать 4-ю (где насос) камеру септика почти до дна через свою трубу 110 мм, 1-ю камеру септика на 0.5 кубометра с дна камеры.</p></li></ol></li></ol>
<h2 style="padding-top: 7pt;text-indent: 0pt;text-align: center;">При возникновении ошибок в работе.</h2><ol id="l5"><li data-list-text="1.">
<p style="padding-top: 9pt;padding-left: 23pt;text-indent: -17pt;text-align: left;">Ошибка -68 «Мало израсходовано реагента во время регенерации». Нужно:</p><ol id="l6"><li data-list-text="1.1.">
<p style="padding-left: 44pt;text-indent: -21pt;text-align: left;">прочистить дозатор, см. п.2.1.</p></li><li data-list-text="1.2.">
<p style="padding-top: 1pt;padding-left: 44pt;text-indent: -21pt;text-align: left;">проверить дозирующий насос Stenner 45MHP10, см. п.2.2</p></li></ol></li><li data-list-text="2.">
<p style="padding-top: 1pt;padding-left: 23pt;text-indent: -18pt;line-height: 108%;text-align: left;">Ошибка -51 «Мало израсходовано воды при регенерации» или -52 «Мало израсходовано воды при сливе». Нужно: проверить расходомер воздуха (выглядит как водо-счетчик, расположен рядом с контроллером). У него от перекоса крышки может</p>
<p style="padding-left: 23pt;text-indent: 0pt;line-height: 108%;text-align: left;">сбиваться показания. Войти в режим проверки датчика (средняя кнопка, выбрать «4. Flow check») и проверить, сливая воду в стакан и одновременно смещая скрышку и пластиковое кольцо. Показания должны совпадать с емкостью стакана. После этого закрепить крышку изолентой. Если не поможет – заменить расходомер и установить его число импульсов на литр в настройках.</p></li><li data-list-text="3.">
<p style="padding-left: 23pt;text-indent: -18pt;line-height: 107%;text-align: left;">Ошибка -65 «Протечка!». Вода на полу в ванне или в тумбочке под мойкой. Если датчики протечки сработали, на них горит красный светодиод.</p></li><li data-list-text="4.">
<p style="padding-left: 23pt;text-indent: -17pt;text-align: left;">Ошибка -57 «Затопление!». Сработал датчик на дренаже в углу в подвале. Скорее всего не работает дренажный насос.</p></li><li data-list-text="5.">
<p style="padding-top: 1pt;padding-left: 23pt;text-indent: -17pt;text-align: left;">Ошибка -66 «Авария септика!». Переполнилась 4-я камера септика, скорее всего не работает откачивающий насос в септике.</p></li><li data-list-text="6.">
<p style="padding-top: 1pt;padding-left: 23pt;text-indent: -18pt;line-height: 107%;text-align: left;">Ошибка -59 «Бак не заполняется». Медленно или не заполняется накопительный бак с водой, возможно засорился душ (см. п.2.4) или проблема с насосом в скважине.</p></li></ol>
</body>
</html>
